# [특허출원서 명세서]

## 【발명의 명칭】
- **국문**: 인공지능 컴퓨터 비전 기반 전력계통 단선도 자동 인식 및 4단계 휴먼인더루프 토폴로지 검증을 통한 전력 조류계산 시스템 및 그 방법
- **영문**: System and Method for Power Flow Calculation via Artificial Intelligence Computer Vision-Based Automated Single Line Diagram Recognition and 4-Phase Human-in-the-Loop Topology Verification

---

## 【기술분야】
본 발명은 전력계통 해석 및 전기 엔지니어링 소프트웨어 기술에 관한 것으로, 더욱 상세하게는 종이나 디지털 이미지 형태의 전력계통 단선도(Single Line Diagram, SLD)로부터 인공지능 딥러닝 객체 검출 및 컴퓨터 비전 선로 골격화 알고리즘을 통해 계통 요소를 인식하고, 전기적 규칙성에 기반한 4단계 휴먼인더루프(Human-in-the-Loop) 검수 게이트 파이프라인을 거쳐 무결한 전기망 토폴로지를 완성한 후, 표준 계통 제원 엑셀 데이터를 결합하여 뉴턴-랩슨(Newton-Raphson) 조류계산을 수행하고 전력 흐름 방향 및 전압/조류 수치를 대화형 CAD 캔버스에 실시간 시각화하는 인공지능 전력계통 단선도 자동 해석 시스템 및 그 방법에 관한 것이다.

---

## 【발명의 배경이 되는 기술】
전력계통의 안정적인 운영과 전력망 해석을 위해서는 모선(Bus), 발전기(Generator), 변압기(Transformer), 부하(Load), 및 이들을 연결하는 송전선로(Transmission Line)로 구성된 전력계통 단선도(Single Line Diagram)를 전산화하여 수치해석 모델을 구축해야 한다.

종래 전력계통 시뮬레이션(PSS/E, PowerWorld, ETAP 등) 환경에서는 엔지니어가 수작업으로 종이 도면이나 PDF 도면을 눈으로 확인하며 수십~수백 개의 모선 번호, 선로 결선 관계, 기기 파라미터(저항 $R$, 리액턴스 $X$, 충전 서셉턴스 $B$)를 전용 프로그램에 일일이 수동 타이핑하여 입력해야 했다. 이로 인해 모델링 과정에 막대한 시간과 인건비가 소요되었을 뿐 아니라, 오타나 연결 오지정 등 인적 오류(Human Error)가 빈번히 발생하여 조류계산 수렴 실패 및 계통 해석 왜곡을 초래하는 문제가 있었다.

최근 딥러닝 객체 검출 기술(YOLO 등)을 도면 인식에 적용하려는 시도가 일부 이루어지고 있으나, 다음과 같은 기술적 한계가 존재했다:
1. **도선 추적의 왜곡 및 가상 연결(Hallucination)**: 저해상도 도면이나 스캔 압축 노이즈에서 인공신경망이 끊어진 도선을 임의로 직선 연결하거나, 기호의 단자(Port) 위치와 무관하게 결선을 잘못 형성하여 비물리적 단락(Short)이나 단선을 유발함.
2. **도면 완결성 검증의 부재**: 계통도 내 특정 핵심 부품(예: 모선 간 변압기 등)이 원 도면의 특성상 생략되었거나 미검출되었을 때, 이를 계통 해석용 토폴로지로 변환하는 과정에서 전기적 무결성이 깨져 해석 불능 상태에 빠짐.
3. **제원 데이터와의 정합성 불일치**: 인식된 도면 기호와 실제 전력 시뮬레이션용 엑셀(PSS/E) 파라미터 간의 모선 번호 불일치, 중복 모선 매핑 오류 등을 사전에 검증하지 못함.
4. **대화형 엔지니어링 피드백 인터랙션 결여**: 조류계산 결과가 단순 테이블 형태로만 제공되어 전력 조류의 실제 흐름 방향과 병목 선로를 직관적으로 파악하기 어렵고, 초보 엔지니어가 검수 과정에서 막혔을 때 적절한 가이드를 받기 어려움.

따라서 도면의 물리적 픽셀 근거에 충실한 비전 인식 엔진과 인간 엔지니어의 개입을 최소화하면서도 100% 무결성을 보장하는 다단계 검증 체계, 그리고 엑셀 제원 연동 및 수치 조류계산까지 원스톱으로 연결하는 지능형 시스템의 개발이 절실히 요구되었다.

---

## 【선행기술문헌】
### 【특허문헌】
- (특허문헌 1) 한국등록특허 제10-2154321호 (도면 인식 기반의 전력설비 토폴로지 추출 장치 및 방법)
- (특허문헌 2) 한국공개특허 제10-2023-0145678호 (딥러닝 기반 전기회로도 심볼 인식 및 계통 모델링 시스템)

---

## 【발명의 내용】

### 【해결하려는 과제】
본 발명은 상술한 종래 기술의 문제점을 해결하기 위해 안출된 것으로서,
1. 도면 이미지로부터 딥러닝 객체 탐지와 골격화(Skeletonization) 알고리즘을 결합하여, 가상의 선로를 임의로 날조하지 않고 물리적 도선 경로에 기반한 정확한 심볼 및 토폴로지를 자동 추출하는 시스템을 제공하는 데 그 목적이 있다.
2. 기계적 자동 인식이 유발할 수 있는 오탐지/미탐지 및 누락 설비 오류를 배제하기 위해, 4단계 휴먼인더루프(객체 검수 ➔ 모선 매핑 ➔ 결선 검수 ➔ 최종 검증) 게이트 파이프라인을 구축하여 완벽한 전기적 무결성을 보장하는 시스템을 제공하는 데 그 목적이 있다.
3. 특히 계통 분석 중 의심되는 누락 설비 후보(Missing Candidate)를 휴리스틱하게 판정하고, 도면에 원래 해당 설비가 없는 경우 사용자의 원클릭 '문제 없음(DISMISSED_BY_HUMAN)' 피드백을 통해 즉시 단계 통과를 승인하는 적응형 검수 메커니즘을 제공하는 데 그 목적이 있다.
4. 검증된 단선도(Verified SLD)에 PSS/E 표준 포맷 엑셀 제원 데이터를 일원화하여 결합하고, 정밀 Full AC 뉴턴-랩슨(Newton-Raphson) 조류계산을 수행하여 모선 전압/위상각 및 선로 조류/손실을 산출하며, 대화형 CAD 캔버스 상에 살아 움직이는 조류 흐름 벡터 화살표와 10초간 맥동하는 타깃 네온 아우라 가이드를 제공하는 지능형 에이전트 연동 시스템을 제공하는 데 그 목적이 있다.

### 【과제의 해결 수단】
상기 목적을 달성하기 위한 본 발명의 일 측면에 따른 전력계통 단선도 자동 해석 시스템은,
- 전력계통 단선도 래스터 이미지로부터 딥러닝 객체 검출 모델(YOLO) 및 경계선 보존 세선화 알고리즘(Zhang-Suen Thinning)을 기반으로 모선(Bus), 발전기(Generator), 부하(Load), 변압기(Transformer)를 포함하는 전력 설비 심볼과 물리적 도선 경로를 추출하는 **도면 인식부**;
- 추출된 설비 심볼 및 도선 경로에 대해 전기적 규칙성 위반 여부를 검증하고, 오탐지 및 미탐지 설비를 단계별로 교정하여 전기적 무결성이 보장된 검증 단선도(Verified SLD) 구조를 도출하는 **4단계 휴먼인더루프(Human-in-the-Loop) 검수부**;
- 상기 검증 단선도 구조에 표준 포맷의 계통 제원 엑셀 데이터를 파싱하여 모선별 유효/무효전력과 선로별 저항($R$), 리액턴스($X$), 충전 서셉턴스($B$)를 결합하는 **계통 제원 연동부**;
- 상기 결합된 전력망 토폴로지를 기반으로 복소 어드미턴스 행렬($Y_{\text{bus}}$) 및 비선형 전력방정식의 야코비안(Jacobian) 행렬을 생성하고, 뉴턴-랩슨(Newton-Raphson) 수치해석 기법을 수행하여 각 모선 전압, 위상각, 선로별 전력 조류 및 손실을 산출하는 **전력 조류계산 솔버부**; 및
- 산출된 전력 조류 계산 결과를 기반으로 대화형 CAD 캔버스 상의 선로 위에 전력 조류 흐름 방향 화살표 애니메이션 및 수치 라벨을 렌더링하고, 사용자의 질의에 응답하여 검토 타깃 요소를 10초간 맥동 네온 아우라로 시각적 하이라이트하는 **지능형 가시화 및 에이전트 브리지부**;를 포함한다.

본 발명의 바람직한 일 실시예에서, 상기 4단계 휴먼인더루프 검수부는:
1) 탐지된 심볼 중 신뢰도 경계에 속하는 의심 객체(SUSPICIOUS)를 선별하고, 모선 간 연결 규칙에 기반하여 미검출 의심 부품을 감지하는 누락 후보(Missing Candidate) 생성 모듈을 포함하는 **제1단계 객체 검수 모듈**;
2) 기하학적 좌표 및 OCR 텍스트 인식을 결합하여 모선 심볼에 고유한 모선 번호를 추천하고 번호 중복을 검증하는 **제2단계 모선 매핑 모듈**;
3) 선로 양단의 시작 모선(From Bus)과 종료 모선(To Bus)의 연결 관계를 순차 집중 검토하고, 고립 모선(Isolated Bus), 단선, 루프 위상 결함을 검출하는 **제3단계 선로 결선 검수 모듈**; 및
4) 전기적 토폴로지 규칙(슬랙 모선 존재, 비연결 고립 모선 없음) 충족 여부를 판정하여 검증된 단선도(Verified SLD) 데이터를 확정하는 **제4단계 최종 검증 게이트 모듈**;을 포함하여 구성된다.

본 발명의 바람직한 다른 실시예에서, 상기 제1단계 객체 검수 모듈은, 상기 누락 후보에 대해 단선도 상에 원래 해당 설비가 부재함을 지시하는 사용자 입력인 '문제 없음(DISMISSED_BY_HUMAN)' 명령이 수신되는 경우, 해당 누락 후보의 상태를 해결 완료로 즉시 갱신하고, 미해결 의심 객체 및 누락 후보가 모두 0건이 됨과 동시에 제1단계 완료 게이트 버튼을 자동 활성화하며 해당 버튼을 10초간 시각적 맥동 아우라로 발광 표시한다.

### 【발명의 효과】
본 발명에 따르면 다음과 같은 현저한 기술적 효과를 도출할 수 있다:
1. **모델링 소요 시간의 획기적 단축 (생산성 95% 향상)**: 수작업으로 수시간 이상 소요되던 복잡한 계통 단선도의 CAD 전산화 및 제원 입력 과정을 인공지능 비전과 자동 토폴로지 추출을 통해 단 수분 이내로 단축한다.
2. **인적 오류 원천 배제 및 토폴로지 무결성 보장**: 딥러닝의 물리적 도선 기반 골격화 추적과 4단계 휴먼인더루프 검수 게이트를 통해, 인공지능의 가상 선로 날조(Hallucination)와 엔지니어의 타이핑 실수를 원천 방지하여 조류계산 수렴 성공률을 100%에 근접하게 향상시킨다.
3. **누락 설비 자동 진단 및 초고속 예외 처리**: 도면 기호 인식이 누락된 변압기나 발전기 후보를 AI가 선제적으로 찾아내어 경고하며, 실제 단선도에 없는 설비일 경우 원클릭 '문제 없음' 처리로 즉시 게이트를 통과시키는 유연하고 직관적인 엔지니어링 UX를 제공한다.
4. **직관적인 조류 가시화 및 에이전트 동반 지원**: 뉴턴-랩슨 해석 결과를 정적인 표로만 나열하지 않고, CAD 캔버스 상의 선로 위에 실제 전력의 흐름 방향(벡터 화살표)과 수치(P, Q, V)를 직관적으로 표출하며, 사용자 질문 시 10초간 해당 위치를 반짝반짝 빛나게 가이드함으로써 비전문가도 쉽게 계통 분석을 수행할 수 있도록 지원한다.

---

## 【도면의 간단한 설명】
- **도 1**은 본 발명의 일 실시예에 따른 인공지능 전력계통 단선도 자동 해석 시스템의 전체 아키텍처 블록 다이어그램이다.
- **도 2**는 본 발명의 도면 인식부에서 수행되는 Zhang-Suen 세선화 및 포트 기반 도선 추적 알고리즘의 동작 순서도이다.
- **도 3**은 본 발명의 4단계 휴먼인더루프 검수 파이프라인(Gate 1 ~ Gate 4)의 순차적 상태 전이도이다.
- **도 4**는 제1단계 객체 검수에서 누락 설비 후보(Missing Candidate) 판정 및 '문제 없음' 처리에 따른 게이트 자동 해제 메커니즘을 도시한 도면이다.
- **도 5**는 본 발명의 계통 제원 연동부에서 수행되는 PSS/E 엑셀 데이터 매핑 및 불일치(Discrepancy) 감지 알고리즘의 흐름도이다.
- **도 6**은 본 발명의 전력 조류계산 솔버부에서 복소 어드미턴스 행렬($Y_{\text{bus}}$) 및 야코비안 행렬 기반 Full AC 뉴턴-랩슨 수치해석 과정을 도시한 흐름도이다.
- **도 7**은 CAD 캔버스 상의 전력 조류 흐름 방향 벡터 화살표 렌더링 및 지능형 가시화부의 10초 타깃 맥동 네온 하이라이트(GlowingTargetWrapper) UI 예시도이다.

---

## 【발명을 실시하기 위한 구체적인 내용】

이하, 첨부된 도면을 참조하여 본 발명의 바람직한 실시예를 상세히 설명한다.

### 1. 시스템 전체 구성 (도 1 참조)
도 1은 본 발명의 전체 시스템 아키텍처를 나타낸다. 본 발명의 시스템은 클라이언트 웹 애플리케이션(Flutter 기반 인터랙티브 웹 CAD)과 백엔드 고속 연산 서버(FastAPI 기반 마이크로서비스)의 하이브리드 아키텍처로 구현된다.

시스템은 크게 **도면 인식부(100)**, **4단계 휴먼인더루프 검수부(200)**, **계통 제원 연동부(300)**, **전력 조류계산 솔버부(400)**, 및 **지능형 가시화 및 에이전트 브리지부(500)**를 포함한다.

#### (1) 도면 인식부 (100)
도면 인식부(100)는 사용자가 업로드한 고해상도 단선도 이미지(JPG/PNG/PDF)를 수신하여 다음 2단계의 하이브리드 분석을 수행한다:
- **심볼 검출 엔진**: 사전 학습된 YOLOv8/v11 딥러닝 신경망 모델을 적용하여 도면 내 모선(Bus), 발전기(Generator), 부하(Load), 2권선/3권선 변압기(Transformer)의 바운딩 박스(Bounding Box), 기기 종류(Class), 및 검출 신뢰도(Confidence Score)를 산출한다.
- **골격화 기반 도선 추적 엔진 (도 2 참조)**: 신경망이 선로를 임의로 직선 보간하여 발생하는 결선 왜곡을 방지하기 위해, 검출된 기호 영역을 마스킹한 후 도선 픽셀에 대해 장-수엔(Zhang-Suen) 경계 보존 세선화 알고리즘을 적용하여 1픽셀 두께의 중심 골격(Skeleton)을 도출한다. 이후 각 기호의 전기 단자(Port)로부터 8-방향 인접 픽셀 탐색을 수행하여 물리적으로 연결된 선로 경로를 그래프 엣지(Edge)로 형성한다.

#### (2) 4단계 휴먼인더루프 검수부 (200, 도 3 참조)
도면 인식 결과는 완결성 검증을 거치지 않은 원시 후보이므로, 본 발명은 4단계의 엄격한 결정론적 검증 게이트(Deterministic Verification Gate)를 적용한다:
1. **Phase 1: 객체 검수 (Object Review)**
   - 신뢰도가 기설정된 임계값(예: 0.70) 미만이거나 주변 선로 포트 연결 수가 비정상적인 노드를 '검토 필요(SUSPICIOUS)'로 자동 분류한다.
   - 계통 규칙 상 두 모선 사이에 있어야 할 변압기가 미탐지된 경우, 이를 '누락 후보(Missing Candidate, OPEN 상태)'로 격리한다.
   - 엔지니어는 키보드 단축키(`Enter`: 승인, `Delete`: 제외, `←/→`: 방향키 이동)를 통해 신속히 검수할 수 있으며, 정상 판정된 객체들은 `[정상 객체 전체 승인]` 버튼을 통해 1초 만에 일괄 승인(Batch Confirm)할 수 있다.
   - **원클릭 누락 후보 해제 메커니즘 (도 4 참조)**: 단선도에 원래 해당 변압기가 존재하지 않는 단일 전압 계통인 경우, 엔지니어가 보라색 `[누락 후보]` 배지 또는 사이드바 카드의 `[문제 없음]` 버튼을 클릭하면, 상태가 `DISMISSED_BY_HUMAN`으로 즉시 변경되고 Gate 1이 자동 활성화된다.
2. **Phase 2: 모선 번호 매핑 (Bus Mapping)**
   - 도면 내 OCR 텍스트 및 모선의 공간 좌표를 기반으로 1부터 $N$까지의 고유 번호를 자동 부여한다.
   - 동일 번호가 2개 이상 부여된 모선이 발견되면 '중복 모선' 경고 배지를 점등하여 엔지니어가 번호를 유일(Unique)하게 수정하도록 강제한다.
3. **Phase 3: 선로 결선 검수 (Connection Review)**
   - 각 선로의 시작 모선(From Bus)과 종료 모선(To Bus)을 순차 집중 모드로 엔지니어에게 제시한다.
   - 선로 필터 목록이 소진되어 빈 리스트가 되더라도 전체 선로 모드로 자동 폴백(Fallback)되어 방향키 순환 탐색이 중단되지 않도록 보호한다.
   - 토폴로지 분석기를 통해 어떤 선로에도 연결되지 않은 '고립 모선(Isolated Bus)'이나 불필요한 단락 루프를 자동 검출하여 교정하도록 유도한다.
4. **Phase 4: 최종 검증 (Verified SLD Creation)**
   - 1개 이상의 슬랙(Slack) 모선 존재 여부, 전력망의 단일 연결성(Connected Component = 1) 여부를 검증하고, 모든 조건을 통과하면 불변의 '검증된 단선도(Verified SLD)' JSON 객체를 생성한다.

#### (3) 계통 제원 연동부 (300, 도 5 참조)
계통 제원 연동부(300)는 전력산업 표준 PSS/E 규격 엑셀 파일(`.xlsx`)을 파싱하는 일원화 파서(`ExcelCaseImporter`)를 포함한다:
- 엑셀 시트 중 'Bus Data', 'Branch Data', 'Generator Data'를 자동으로 인식하여, 각 모선의 모선 분류(Slack=3, PV=2, PQ=1), 유효전력 부하($P_L$), 무효전력 부하($Q_L$), 발전기 정격($P_G$), 설정 전압($V_{set}$), 선로 직렬 저항($R$), 리액턴스($X$), 병렬 충전 서셉턴스($B$)를 추출한다.
- 검증 단선도의 모선 번호와 엑셀 모선 번호를 대조하여 누락되거나 여분의 데이터가 있을 경우 '도면-엑셀 불일치 진단 다이얼로그'를 팝업하여 엔지니어의 수동 매핑을 지원한다.

#### (4) 전력 조류계산 솔버부 (400, 도 6 참조)
전력 조류계산 솔버부(400)는 순수 고속 수치계산 라이브러리(NumPy)를 기반으로 구현된 정밀 Full AC 뉴턴-랩슨 솔버이다:
1. **복소 어드미턴스 행렬($Y_{\text{bus}}$) 구성**:
   선로의 직렬 임피던스 $z = R + jX$로부터 직렬 어드미턴스 $y = 1/z = g + jb$를 계산하고, $\pi$-등가 모델의 대지 충전 어드미턴스 $jB/2$ 및 변압기 탭비 $t:1$을 적용하여 $N \times N$ 복소 행렬 $Y_{\text{bus}} = G + jB_{\text{bus}}$를 생성한다.
2. **비선형 전력방정식의 수립**:
   각 모선 $i$에서의 계산 유효전력 $P_i$ 및 무효전력 $Q_i$는 다음과 같이 정의된다:
   $$P_i = \sum_{j=1}^{N} |V_i||V_j|(G_{ij}\cos\theta_{ij} + B_{ij}\sin\theta_{ij})$$
   $$Q_i = \sum_{j=1}^{N} |V_i||V_j|(G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij})$$
   (여기서 $\theta_{ij} = \theta_i - \theta_j$)
3. **야코비안(Jacobian) 행렬 구성 및 뉴턴-랩슨 반복 해석**:
   스펙트럼 불일치 벡터 $\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix}$와 야코비안 행렬 $J = \begin{bmatrix} J_{11} & J_{12} \\ J_{21} & J_{22} \end{bmatrix}$을 구성하고,
   선형 연립방정식 $J \begin{bmatrix} \Delta \theta \\ \Delta |V|/|V| \end{bmatrix} = \begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix}$을 풀어 위상각 $\Delta \theta$와 전압 크기 $\Delta |V|$를 반복 갱신한다.
   최대 불일치 오차가 허용 오차(Tolerance, 예: $10^{-5}$) 미만으로 수렴할 때까지 반복하여 각 모선의 최종 복소 전압 $\vec{V}_i = |V_i|\angle \theta_i$를 도출한다.
4. **선로 조류 및 손실 산출**:
   모선 $i$에서 모선 $j$로 흐르는 복소 전력 조류 $S_{ij} = P_{ij} + jQ_{ij} = \vec{V}_i (\vec{V}_i^* - \vec{V}_j^*)y_{ij}^* + \vec{V}_i \vec{V}_i^* (jB_{ij}/2)^*$를 계산하고, 선로 손실 $S_{\text{loss}, ij} = S_{ij} + S_{ji}$를 도출한다.

#### (5) 지능형 가시화 및 에이전트 브리지부 (500, 도 7 참조)
- **대화형 CAD 캔버스 벡터 가시화**: 수렴된 조류 계산 결과를 바탕으로 선로 도선 중심선 벡터 위에 계산된 유효전력 조류의 실제 흐름 방향($i \to j$ 또는 $j \to i$)을 따라 이동하는 동적 화살표(➔) 애니메이션을 실시간 렌더링하고, 각 모선 및 선로 옆에 전압 크기(p.u.) 및 전력 수치(MW, Mvar) 라벨을 오버레이한다.
- **질문/명령 분리형 인텐트 라우터**: 사용자가 자연어로 *"전체 승인해줘"*와 같은 실행 명령(Command)을 입력하면 즉시 해당 UI 기능을 실행하지만, *"전체 승인하려면 뭐 눌러야 해?"*와 같은 의문형 질의(How-to/Where)를 입력하면 임의 실행을 원천 차단하고 해당 버튼의 위치와 명칭을 텍스트로 안내한다.
- **10초 타깃 맥동 네온 하이라이트 (GlowingTargetWrapper)**: 사용자가 가이드 요청 시 해당 타깃 위젯 외곽에 앰버 골드 및 스카이블루의 맥동 네온 그림자(`BoxShadow`)와 스파클 배지("✨ 여기를 확인하세요!")를 10초간 점등하여 직관적인 조작 위치를 시각적으로 유도한다.
- **자유 이동 챗봇 패널**: 브라우저 어디로든 헤더를 마우스 드래그하여 패널을 이동할 수 있으며, 더블클릭 또는 리셋 버튼 클릭 시 우하단 기본 위치로 즉시 복귀하는 경계 제약(Clamping) 이동 메커니즘을 제공한다.

---

## 【특허청구범위】

### 【청구항 1】 (독립항: 시스템 청구항)
전력계통 단선도 래스터 이미지로부터 딥러닝 객체 검출 모델 및 경계선 보존 세선화 알고리즘을 기반으로 모선(Bus), 발전기(Generator), 부하(Load), 변압기(Transformer)를 포함하는 전력 설비 심볼과 물리적 도선 경로를 추출하는 **도면 인식부**;
추출된 상기 설비 심볼 및 도선 경로에 대해 전기적 규칙성 위반 여부를 검증하고, 오탐지 및 미탐지 설비를 단계별로 교정하여 전기적 무결성이 보장된 검증 단선도(Verified SLD) 구조를 도출하는 **4단계 휴먼인더루프(Human-in-the-Loop) 검수부**;
상기 검증 단선도 구조에 표준 포맷의 계통 제원 데이터를 파싱하여 모선별 유효/무효전력과 선로별 저항($R$), 리액턴스($X$), 충전 서셉턴스($B$)를 결합하는 **계통 제원 연동부**;
상기 결합된 전력망 토폴로지를 기반으로 복소 어드미턴스 행렬($Y_{\text{bus}}$) 및 비선형 전력방정식의 야코비안(Jacobian) 행렬을 생성하고, 뉴턴-랩슨(Newton-Raphson) 수치해석 기법을 수행하여 각 모선 전압, 위상각, 선로별 전력 조류 및 손실을 산출하는 **전력 조류계산 솔버부**; 및
산출된 상기 전력 조류 계산 결과를 기반으로 대화형 CAD 캔버스 상의 선로 위에 전력 조류 흐름 방향 화살표 애니메이션 및 수치 라벨을 렌더링하고, 사용자의 질의에 응답하여 검토 타깃 요소를 시각적으로 하이라이트하는 **지능형 가시화 및 에이전트 브리지부**;
를 포함하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 2】 (도면 인식부 세선화 및 포트 결합)
제1항에 있어서,
상기 도면 인식부는,
상기 딥러닝 객체 검출 모델에 의해 검출된 심볼 영역을 마스킹하고, 잔여 도선 영역에 대해 장-수엔(Zhang-Suen) 세선화 알고리즘을 적용하여 1픽셀 너비의 골격을 추출하되, 도선 픽셀이 부재한 영역을 가로지르는 가상의 직선 연결 형성을 원천 차단하고, 상기 검출된 심볼의 물리적 단자(Port)에 닿는 실제 골격 픽셀만을 선로 연결 엣지로 등록하는 것을 특징으로 하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 3】 (4단계 검수부 구조)
제1항에 있어서,
상기 4단계 휴먼인더루프 검수부는,
탐지된 심볼 중 신뢰도 경계에 속하는 의심 객체(SUSPICIOUS)를 선별하고 누락 설비 후보(Missing Candidate)를 추출하는 제1단계 객체 검수 모듈;
기하학적 좌표 및 OCR 텍스트 인식을 결합하여 모선 심볼에 고유한 모선 번호를 추천하고 번호 중복을 검증하는 제2단계 모선 매핑 모듈;
선로 양단의 시작 모선과 종료 모선의 연결 관계를 순차 집중 검토하고, 고립 모선 및 위상 결함을 검출하는 제3단계 선로 결선 검수 모듈; 및
전체 계통의 전기적 토폴로지 규칙 충족 여부를 판정하여 상기 검증 단선도 데이터를 확정하는 제4단계 최종 검증 게이트 모듈;
을 포함하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 4】 (누락 후보 및 원클릭 '문제 없음' 게이트 해제)
제3항에 있어서,
상기 제1단계 객체 검수 모듈은,
상기 누락 설비 후보에 대해 단선도 상에 원래 해당 설비가 부재함을 지시하는 사용자 입력인 '문제 없음(DISMISSED_BY_HUMAN)' 명령이 수신되는 경우, 해당 누락 후보의 상태를 해결 완료로 갱신하고, 잔여 미해결 의심 객체 및 누락 후보가 0건이 됨과 동시에 제1단계 완료 게이트 버튼을 비활성화 상태에서 활성화 상태로 자동 전환하며, 상기 제1단계 완료 게이트 버튼을 10초간 시각적 맥동 아우라로 발광 표시하는 것을 특징으로 하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 5】 (정상 객체 일괄 승인)
제3항에 있어서,
상기 제1단계 객체 검수 모듈은,
의심 객체(SUSPICIOUS) 및 제외 객체(REJECTED)를 제외한 잔여 대기 상태의 정상 객체들을 단일 버튼 클릭 또는 자연어 일괄 승인 명령을 통해 한 번에 일괄 승인(Batch Confirm) 처리하는 인터페이스를 포함하는 것을 특징으로 하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 6】 (선로 검수 필터 소진 시 자동 폴백)
제3항에 있어서,
상기 제3단계 선로 결선 검수 모듈은,
의심 선로 필터링 모드에서 사용자의 승인에 의해 의심 선로 목록이 소진되어 빈 목록이 되는 경우, 필터 상태를 전체 선로 보기(`ALL`)로 자동 전환하여 키보드 방향키에 의한 순차 선로 탐색 내비게이션의 마비를 방지하는 폴백(Fallback) 안전망을 포함하는 것을 특징으로 하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 7】 (엑셀 제원 파싱 및 불일치 감지)
제1항에 있어서,
상기 계통 제원 연동부는,
PSS/E 포맷 엑셀 파일로부터 모선 시트, 선로 시트, 발전기 시트를 일원화 파싱하여 제원을 추출하고, 상기 검증 단선도의 모선 번호 목록과 상기 엑셀의 모선 번호 목록 간의 상호 불일치(Discrepancy)를 자동 검출하여 불일치 항목을 시각적 다이얼로그로 출력하는 것을 특징으로 하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 8】 (질문형 질의와 실행 명령의 분리)
제1항에 있어서,
상기 지능형 가시화 및 에이전트 브리지부는,
사용자로부터 수신된 자연어 입력에 대해 의문사 또는 방법 질문 키워드가 포함된 경우 자동 실행 액션의 호출을 원천 차단하고, 해당 조작의 명칭 및 위치를 텍스트로 안내함과 동시에 화면 상의 해당 조작 버튼을 10초간 맥동 네온 아우라로 하이라이트 발동시키는 것을 특징으로 하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 9】 (조류 흐름 방향 벡터 가시화)
제1항에 있어서,
상기 지능형 가시화 및 에이전트 브리지부는,
상기 전력 조류계산 솔버부에 의해 산출된 각 선로의 유효전력($P_{ij}$) 부호에 기초하여 선로의 양단 모선 간 실제 조류 이동 방향을 판정하고, 상기 CAD 캔버스 상의 선로 경로를 따라 이동하는 동적 화살표 애니메이션을 렌더링하는 것을 특징으로 하는 인공지능 전력계통 단선도 자동 해석 시스템.

### 【청구항 10】 (독립항: 방법 청구항)
컴퓨팅 시스템에 의해 수행되는 전력계통 단선도 자동 해석 방법으로서,
(a) 입력된 전력계통 단선도 래스터 이미지로부터 딥러닝 객체 검출 모델 및 경계선 보존 세선화 알고리즘을 적용하여 모선, 발전기, 부하, 변압기 심볼과 실제 물리적 도선 경로를 추출하는 단계;
(b) 제1단계 객체 검수, 제2단계 모선 매핑, 제3단계 선로 결선 검수, 및 제4단계 최종 검증 게이트를 순차 수행하여 전기적 무결성이 보장된 검증 단선도(Verified SLD) 구조를 도출하는 4단계 휴먼인더루프 검수 단계;
(c) 상기 검증 단선도 구조에 표준 포맷의 계통 제원 엑셀 데이터를 결합하는 단계;
(d) 상기 결합된 전력망 토폴로지를 기반으로 복소 어드미턴스 행렬($Y_{\text{bus}}$) 및 야코비안 행렬을 생성하고, 뉴턴-랩슨(Newton-Raphson) 수치해석 기법으로 각 모선 전압 및 선로별 조류를 산출하는 단계; 및
(e) 대화형 CAD 캔버스 상의 선로 위에 산출된 전력 조류의 흐름 방향 화살표 애니메이션을 실시간 렌더링하고, 사용자 가이드 요청에 응답하여 타깃 조작 버튼을 10초간 맥동 네온 아우라로 발광 표시하는 단계;
를 포함하는 인공지능 전력계통 단선도 자동 해석 방법.

### 【청구항 11】 (독립항: 컴퓨터 판독 가능 기록 매체)
제10항의 방법을 컴퓨터에서 실행시키기 위하여 컴퓨터 판독 가능한 기록 매체에 저장된 컴퓨터 프로그램.

---

## 【요약서】

### 【요약】
본 발명은 인공지능 컴퓨터 비전 기반 전력계통 단선도 자동 인식 및 4단계 휴먼인더루프 토폴로지 검증을 통한 전력 조류계산 시스템 및 그 방법에 관한 것이다. 본 발명의 시스템은 단선도 래스터 이미지로부터 딥러닝 객체 검출(YOLO) 및 경계선 보존 세선화(Zhang-Suen Thinning)를 통해 가상 선로 날조 없이 실제 도선 경로를 추출하는 도면 인식부; 객체 검수, 모선 매핑, 선로 검수, 최종 검증의 4단계 게이트를 거쳐 미검출 누락 후보(Missing Candidate)에 대한 원클릭 '문제 없음(DISMISSED_BY_HUMAN)' 승인 및 일괄 승인을 지원하는 4단계 휴먼인더루프 검수부; PSS/E 엑셀 제원 데이터를 결합하는 계통 제원 연동부; 복소 어드미턴스 행렬($Y_{\text{bus}}$) 및 야코비안 행렬 기반 정밀 Full AC 뉴턴-랩슨 조류계산 솔버부; 및 CAD 캔버스 상에 전력 흐름 화살표 애니메이션을 렌더링하고 질문 시 타깃 조작 버튼을 10초간 맥동 네온 아우라로 하이라이트하는 지능형 에이전트 브리지부를 포함한다. 본 발명에 따르면 수작업 모델링 시간을 95% 이상 단축하고 인적 오류를 원천 배제하여 조류계산 수렴 무결성을 획기적으로 향상시킬 수 있다.

### 【대표도】
도 1
